# Decisions log

Format: **what** · *why* · alternatives rejected. The log starts on 19 October 2026, the day the alignment of this dashboard with the other hub dashboards began (house style as in live-greekpower and BigHydro). Decisions marked *(existing)* record how the code already worked before that day. Items marked *(planned)* are decided but not yet in the code. Newest decisions last.

| # | Decision | Why / what was rejected |
|---|---|---|
| D01 | This repository follows the **hub house style** (shell, loading overlay, language, accent, modal) while keeping its own analyses: ISP vs SCADA, BG↔IT transit netting, daily and month-to-date cash position, completeness flags. It is handled in its own threads; documentation starts lean (`DECISIONS`, `KNOWN_ISSUES`, `ROADMAP`), with `ARCHITECTURE` / `DATA_DICTIONARY` / `METHODS` later | Same look and behaviour across the hub, one place to read why things are as they are. Follows live-greekpower D11 and D13. |
| D02 | The accent colour is **cyan** (`#22d3ee`, with 200/300/500 tints), defined in one place at the top of `index.html` (`window.ACCENT`, used by Tailwind as `acc-*`). One accent for the whole page, not one colour per tab. In batch 1 it is used by the loading overlay; the rest of the page follows *(planned, K02)* | Cyan is the colour assigned to Flows in BigHydro D23 (BESS emerald, Gas-Power blue, BigHydro violet; live-greekpower platinum, D09). |
| D03 | **Loading overlay** paced as in live-greekpower D47: all five steps visible from the start at half opacity; step 1 *Reading the data* follows the real download of the two files (`meta.json`, `historical_flows.json`) with a 650 ms minimum; steps 2–5 are one per tab, in tab order: each lights up, waits 20 ms, **draws its tab**, then its bar fills linearly in 350 ms and gets a ✓; *ready* stays 650 ms before a 0.5 s fade. Reduced-motion users get 120 / 200 / 200 ms. No percentage counter. If the data cannot be loaded the overlay stays, the spinner stops and a message asks the visitor to reload (same text as live). The second group is called *Building views*. To make one step per tab real, `renderCharts()` was split into `renderTotalsTab`, `renderHourlyTab`, `renderArbitrageTab` and `renderMTDView`; `renderCharts()` still calls all four when the date, month or language changes. The first tab's English label is corrected to *Daily ISP vs SCADA* | Before: each step animated before any work; steps 3 and 5 did nothing and step 4 drew all tabs at once, so the page froze after a ✓; rows popped in one by one; a 0–100% counter flickered; on a failed download the overlay vanished and left an empty page. Timings identical to live, so the hub feels the same everywhere; with four tabs instead of five the overlay ends ≈0.4 s earlier. Measured on 19 Oct 2026 (Playwright, 60 ms sampling): ✓ every 0.40–0.42 s, last ✓ at ≈3.0 s; reduced motion ≈1.3 s. Rejected: a dummy fifth step to match live's length; byte-level progress (GitHub Pages serves the file compressed, so the bar would pass 100%). |
| D04 | English by default; the visitor's choice is stored in the browser under the shared key `kp_lang` and used on the next visit | Follows live-greekpower D10 / BigHydro D24: all dashboards share one origin, so the language follows the visitor across the hub. |
| D05 | The update runs **only** through the external **cron-job.org**, daily at **07:02 Athens time**; the workflow has no `schedule:` block | The GitHub cron (04:17 UTC) also ran, so the fetch ran twice a day; GitHub's cron is late by 5–20 min; and 04:17 UTC moves to 06:17 Athens after 25 Oct. Follows live-greekpower D02. |
| D06 | `data/meta.json` holds `fetched` (time of the run) and `next_update` (next 07:02 Athens, computed with the time zone, so correct across daylight-saving changes). Its only writer is `update_flows.py`, after the data file was written successfully; the page shows both in Athens time and shows "–" if the file is missing | Before: the page showed the latest data date + a fixed 08:00 as *Last update* and the next day 08:00 as *Next*, neither of which was the real run time. Python computes, the page only shows (live-greekpower D16). |
| D07 | Tailwind is pinned to 3.4.17 (play CDN) | The accent palette (D02) is passed through `tailwind.config`, an API of the 3.x play CDN; a pinned version stops a library release from changing the page overnight (live-greekpower D21). Chart.js is not pinned yet (K01). |
| D08 | GitHub Actions: `actions/checkout@v5`, `actions/setup-python@v6` | The earlier versions run on Node.js 20, which GitHub is retiring (live-greekpower D26). |
| D09 | *(existing)* Pipeline rules: what cannot be found is written as `null`, never 0; the data file is read strictly (a corrupt file stops the run and nothing is written); writes are atomic (temporary file, then rename); a new fetch never replaces good SCADA, ISP or price data with an empty or shorter series; every run re-fetches the last five days, so late publications are picked up | A failed or partial download must not erase history. |
| D10 | *(existing)* Completeness: a day is complete when it has SCADA data and 24 plausible prices (no gaps, at most 12 zero hours) for Greece and for Bulgaria / Italy when flows to them exist. Incomplete days are marked ⚠ in the picker and with a badge, their cash flow is not shown, and they are excluded from the month-to-date figures with a list of the excluded dates | A cash figure built on missing prices or flows would look exact and be wrong. |
| D11 | *(existing)* Cash pricing: flows with Albania, North Macedonia and Turkey are priced at the Greek day-ahead price; flows with Bulgaria and Italy at the average of the Greek and the neighbour's price. Optional **BG↔IT transit netting**: in hours when Greece imports from one of the two and exports to the other, the shared volume is priced once, in the dominant direction; MWh figures never change, only the cash flow | Avoids counting energy that only crosses Greece twice in the cash position. |
| D12 | **Data colours** (20 Oct 2026): ISP (scheduled) is steel blue `#7896c0`; Turkey is pastel pink `#f9a8d4`; the Italian day-ahead price line is purple `#a855f7`, the same as Italy in the arbitrage chart (taken from `countryColors.IT`). SCADA orange, the other countries and the GR / BG price lines stay | ISP was cyan, the accent itself (D02), so the accent carried a data meaning. Steel blue sits in the slate family of the background and is the complement of SCADA's orange, so the pair separates at a glance without competing with Albania's or Greece's saturated blue. Turkey's teal was close to cyan; pink is used by no other element. Italy's price was yellow, the colour of imports and of transit hours; with purple Italy has one colour on every tab. Rejected for ISP: silver slate (reads as disabled, close to live-greekpower's platinum), blue-400 (close to Albania). Rejected for Turkey: lime (close to yellow), mint (close to the green ✓ and the BG price). Rejected for the Italian price: lavender (a second shade for Italy), white (the applied-price line in the arbitrage chart) |
| D13 | **Completeness is computed only in Python** (20 Oct 2026): `day_complete()` in `update_flows.py` writes `Flags.complete` for every day, recomputed over the whole history on every run, with the rule of D10. The page reads the flag | Before, Python wrote whether SCADA exists and the page checked the prices itself, so two places defined a "complete day". Python computes, the page only shows (live-greekpower D16). Checked on 141 days (1 Jun – 19 Oct 2026): identical result to the old page rule on every day. The old page rule stays only as a fallback for days without the flag (K10) |
| D14 | **Picker, status pill and accent, as in live-greekpower** (20 Oct 2026). One picker box (`pickerBox`): "Day:" on the first three tabs (one day shared by them), "Month:" on MTD; neutral look, accent on focus. Dates in the visitor's language ("12 Oct 2026", "October 2026"), today marked "(today)", incomplete days keep ⚠, the default is still the latest complete day; a language change keeps the selection. The completeness badge left the picker and became a pill next to Last / Next update (shape and tones of live's pill: green complete, orange incomplete), hidden on MTD. Accent (`acc`) everywhere it is decoration: title, breadcrumb hover, Last-update value, active tab (mobile and desktop, MTD no longer special), active GR \| EN with dark text, transit toggle, methodology icon, section titles and Short / Detailed switch; Next-update value light grey. Emerald stays only where it means something: complete data, positive cash, best MTD day, ✓. Transit marks (⇄, transit volumes, info line) are neutral grey / white | Same picker and header on every hub page; the accent carries no data meaning (live D22). Rejected for transit: yellow (already means imports) and cyan (the accent) |
| D15 | **Shell as in live-greekpower** (20 Oct 2026). Methodology modal: boxed X (9×9, border) and bordered Close button; Esc closes it; the page behind does not scroll while it is open; focus goes to the X on opening and back to the Methodology button on closing; thin scrollbar; `role="dialog"`. Footer separated by a rule (live D40). Header labels in sentence case ("Last update:", "Τελευταία ενημέρωση:"). Kept as Flows' own: the Short / Detailed switch, the title *Methodology & Assumptions* (the assumptions are the core of this page), and the short header labels on mobile | Same shell on every hub page. The short mobile labels read better than live's and are a candidate for the other pages (H02) |
| D16 | **Methodology links in context** (as live D40): the ⓘ next to the transit toggle is a button that opens the methodology, in its detailed form, at the transit item; the ⚠ notices (incomplete day, days excluded from MTD) end with "Methodology →", which opens it at the data-completeness item. Anchors are an optional third element of a methodology item (`m-transit`, `m-complete`) | Long explanations stay in the methodology; the page keeps one sentence. On mobile a `title` tooltip never shows, so the ⓘ had no effect there |
| D17 | **Greek page fully in Greek** (20 Oct 2026): country names come from the language texts (`countries`) in the arbitrage table and both arbitrage views, the ISP vs SCADA chart and the tooltips; chart legends of the arbitrage (single-country flow, applied price) and MTD charts are translated; price codes on the Greek page are ΕΛ / ΒΓ / ΙΤ (as in the "ΒΓ↔ΙΤ" toggle); methodology section titles follow the tab names (e.g. ΣΩΡΕΥΤΙΚΗ ΘΕΣΗ (MTD), ΠΕΡΙΟΡΙΣΜΟΙ). Units and the terms ISP, SCADA, MTD, arbitrage stay as they are | Was K12: a Greek visitor saw mixed languages. Country names are defined once per language instead of in three places |
| D18 | **Greek casing** (20 Oct 2026): every Greek label, tab, chart title and methodology lead has a capital only on its first word ("Ημερήσιο ταμείο", "Σωρευτική θέση", "Πληρότητα δεδομένων:"); proper nouns and the terms ISP, SCADA, MCP, MTD, Arbitrage stay. The **main title is a name** and keeps a capital on every word: "Ανάλυση Ροών Ελληνικού Συστήματος" (hub rule, see *Hub conventions* in `KNOWN_ISSUES.md`) | Capitalising every word is an English habit; Greek capitalises the first word only, as live-greekpower already does everywhere ("Το συμπέρασμα της ημέρας"). 18 labels and 5 methodology leads changed; English unchanged |
| D19 | **Greek capitals written by the page**: on the Greek page, every element styled `uppercase` (KPI and MTD card labels, arbitrage table header, methodology section titles) gets its text converted by `greekUpper()`: accents removed, diaeresis added where the accent kept two vowels apart ("ρολόι" → "ΡΟΛΟΪ", "άυλο" → "ΑΫΛΟ"; "πρωί" → "ΠΡΩΙ", no diaeresis needed) | Removing the accents in capitals is a Greek-specific rule; the browser applies it only if it knows it, and Safari could not be tested (no iOS device, no WebKit in the test environment). Written by the page, the result is the same in every browser. Hub-wide as H03 |
| D20 | **Chart libraries and defaults** (20 Oct 2026): Chart.js pinned to 4.5.1 (UMD build), as in live-greekpower; the datalabels plugin is removed; chart defaults as in live (page font, size 12, 12×12 legend boxes, no animation for reduced-motion users) | Was K01. The plugin was loaded and registered but switched off in all six charts. Fewer libraries to pin, same look on every hub page |
| D21 | **Hour labels**: `00` … `23` on the axis, `00–01` … `23–24` in tooltips, derived from the hour's number (`H01` → 00–01), not from its position in the day | Was K05; as live-greekpower D23. Using the number keeps the labels right if a daylight-saving day carries an extra hour (K07) |
| D22 | **Own HTML tooltips on all six charts** (owner's approval, 20 Oct 2026), same code and look as live-greekpower D27: header with the hour (or country / day) in the accent and, where it helps, the Greek price on the right; rows grouped by dashed rules; numbers in the page's language with a true minus sign; zero flow rows hidden (prices are always shown). Contents: **ISP vs SCADA** and **hourly flows**: ISP, SCADA, *deviation* (SCADA − ISP) with a one-line reading ("fewer exports than scheduled"); **prices**: Greece, Bulgaria, Italy, *spreads* GR − BG and GR − IT; **arbitrage, all countries**: imports (in the order of the stacked bar, top down), exports (from zero down), net, ⇄ on Bulgaria / Italy in crossing hours with the direction; **arbitrage, one country**: flow, applied price, *cash flow of the hour*, and when transit removal is on a note saying that only the net volume is priced (or that it is priced on the other country); **MTD cash**: cash of the day, cumulative; **MTD volumes**: cumulative imports, exports, net | Was K04. The rows in italics are new information, already in the data but shown nowhere: they say what each hour means without adding anything to the page itself. Tested on 12 and 17 Oct 2026 in Greek and English, desktop and mobile |
| D23 | **Country list on mobile as cards** (20 Oct 2026): below the `md` breakpoint each country of the arbitrage list is a two-line card: country (with ⇄) left and cash flow right on the first line; imports and exports side by side on the second, each with volume and average price, **numbers right-aligned** so digits line up from card to card and exports line up with the cash flow above; no column header. Desktop keeps the four-column table. Where there is no volume, volume and price are shown as a grey "–", not "0" and "0 €/MWh" (both layouts). A tap on a card still isolates the country in the chart | Four columns do not fit in ≈340 px: the header broke into four lines and names and ⇄ wrapped. Rejected: an accordion (a tap already isolates the country, and it would hide numbers that fit). A "0 €/MWh" price read as a zero price, not as "no flow" |
| D24 | **No all-caps labels** (20 Oct 2026): card labels, the arbitrage table header and the methodology section titles are written normally, small and grey ("Συνολικές εξαγωγές (έσοδο)"); the numbers keep colour and weight. Supersedes D19: with no uppercase left, `greekUpper()` / `applyGreekCaps()` were removed (they remain in batch 6 in the repository history). Greek texts that had been typed without accents because they were only shown in capitals were corrected ("Χώρα", "Ταμείο (€)") | Greek capitals lose their accents and read slower; they take more width and wrap more on mobile; combined with bold and colour they competed with the numbers. live-greekpower already uses almost none (one small grey caption). Hub-wide as convention C02 |
| D25 | **One divider on mobile** (20 Oct 2026): the tabs no longer carry their own top border and spacing on mobile; the header's bottom rule is the only divider. Gap from the Methodology button to the tabs ≈68 px → 41 px; desktop unchanged. Flows is the pilot for hub-wide H01 | Two rules separated the same two blocks; on mobile, height is valuable and pages were getting long |
| D26 | **Days of 23 and 25 hours** (2 Nov 2026). The pipeline reads as many hours as the day has: the market day is computed with the time zone (Europe/Brussels, as SDAC), so it has 23 hours on the last Sunday of March and 25 on the last Sunday of October (the same dates in Greece). ENTSO-E prices: 92 / 96 / 100 quarter-hours; ISP: the quarter-hour columns up to the TOTAL column; SCADA: the hour columns 1…25 read from the file's header, before the SUM column, which is **never read as an hour**. Days are stored as `H01 … H23 / H24 / H25`; completeness requires a value for every hour of that day (D10, D13). The run logs a warning if the hourly SCADA sum differs from the file's daily total. `scripts/test_dst_days.py` checks all of this offline (29 checks, and that the ENTSO-E window is unchanged on every normal day of 2026–2027) and runs in the workflow before each fetch. The page already took hour labels from the hour's number (D21): a 25-hour day shows `00 … 24` and "24–25" in the tooltip, as BESS D55 | Was K07, **confirmed on the real data of 25 Oct 2026**: the day was stored with 24 hours and marked complete; the last hour was lost (hourly SCADA sum −8,972 MWh against a daily total of −9,382 MWh: **410 MWh** missing, with its cash flow). The old price window used fixed 22:00 / 23:00 UTC starts and, on both clock-change days, started one hour off. On the 23-hour day the SUM column would have been read as hour 24. The stored 25 Oct stays marked incomplete until it is fetched again |
| D27 | **Hourly ISP without the flow to Crete** (owner's question, 3 Nov 2026). The hourly schedule is now built from the **same country rows** as the daily totals ("Total Market CBS (+XBID)": the five countries' quarter-hours, MW, averaged per hour), so the sum of the hours equals the country totals. Each country is checked (Σ quarter-hours / 4 = its total, MWh); if the check fails, the run logs it and falls back to the old "Net CBS Schedules" line. The methodology says that the flow to Crete is not a cross-border flow and is left out | The hourly ISP came from the "Net CBS Schedules" line, which **includes the flow to Crete** (AC + DC): on 153 days the gap between hourly sum and country totals averaged −7,524 MWh/day against a Crete flow of −6,568 MWh/day (live-greekpower data); the remaining difference by month (median) was −232, +117, −536, −20 MWh for Jul–Oct, i.e. the schedule against the metered Crete flow. 1–17 Jun are not comparable (live-greekpower had no DC Crete figure then). The hourly ISP was shown about 280 MW more "exporting" every hour, and the deviation in the tooltips was inflated by as much. SCADA and the daily totals were never affected. Past days need a fetch again (ROADMAP) |
| D28 | **Two fixes after the first real runs** (3 Nov 2026). (a) ADMIE's SCADA file **always has 25 hour columns** (the 25th is empty on normal days): the pipeline keeps the first 23 / 24 / 25 of the header's columns, as many as the day has, and warns only if the extra columns hold values. (b) A manual run with START_DATE and an **empty END_DATE** fetches **up to today** (Athens); END_DATE without START_DATE is ignored (normal run). The date choice is now a function, `dates_from_env()`, checked by the test (36 checks) | (a) With D26 every normal day logged "the header has 25 hours, the day 24"; the figures were right (hourly SCADA = daily total on every day) but the warning was noise. (b) The first history run (START 2026-06-01, END empty) silently became a normal 5-day run. **D27 confirmed on real files**: on the 5 days fetched again (30 Oct – 3 Nov) the hourly ISP equals the country totals exactly, with no fallback |
| D29 | **Mobile header (H06), below 768 px only**; the desktop page is unchanged (checked pixel by pixel). **One secondary box** (panel `slate-800/45`, border `slate-600/50`) with two rows of dark "wells" (`slate-950/70`, border `slate-700/60`): (A) day or month, with the completeness pill **inside** the box (short "Complete / Incomplete"; the header pill stays on desktop); (B) "Methodology" and GR \| EN. The four **tabs are the main choice** (filled buttons, accent when active), 2 + 2, label allowed on two lines. **No divider** under the header on mobile and 12 px between blocks (supersedes D25). "Updated · Next" on one line. An **up-arrow button** (bottom right) appears when the tabs have scrolled away and returns to the top; it respects reduced motion and the phone's safe area, and the page keeps 5 rem of room at its end. "Day:" hides below 340 px. **Measured at 360 px:** content starts at 437 px instead of 581 (Greek) and 401 instead of 545 (English) on three tabs, 437 / 401 instead of 551 / 515 on MTD (**−144 / −114 px**); at 320 px −168 px in Greek. No horizontal scroll at 320 or 360 px | Same mobile structure as BESS D71–D75 (hub H06, playbook). The ⚠ and ⓘ methodology links stay on mobile, because they explain what the visitor is looking at (owner's decision, 2 Nov 2026) |
| D30 | **Methodology**: the button still opens the **Short** version; **Detailed** opens directly at the section of the tab you are on (Daily flow, Hourly profiles, Daily arbitrage, MTD position); the window title is "Methodology, assumptions and limitations" / «Μεθοδολογία, παραδοχές και περιορισμοί». Scrolling to a section is immediate and measured inside the text (offsetTop), not on screen, so the opening animation does not shift it (as BESS D73) | Owner's decision, 3 Nov 2026. Flows' Short version is one general text; the per-tab sections exist only in Detailed |
| D31 | **Pipeline polish**: the SCADA check of extra hour columns looks only at the rows that are read (imports / exports per country, EXPORTS-IMPORTS); a pause of `DAY_DELAY_SECONDS` (default 2 s) between days, as BESS | Since 18 Jun 2026 ADMIE's SCADA file has another row with a value in the 25th column: the D28 warning appeared on every day although the figures were right (on all 156 days hourly SCADA = daily total, hourly ISP = country totals). The pause is courtesy to ADMIE / ENTSO-E on long runs |
| D32 | **Refresh without downloading again, and a size script** (3 Nov 2026). Both data files are fetched with `cache: 'no-cache'`: the browser asks the server whether the file changed (ETag / Last-Modified) and gets a **304** with a few bytes if it did not, the new file if it did (as BESS D53, live-greekpower D54). `scripts/data_size.py` reports raw and gzip size, growth per day (last 30 days) and the days left to the 250 KB gzip limit; the workflow prints it after each run (information only, never fails the run). **First reading, 3 Nov 2026:** 1,217 KB raw, **147.6 KB gzip**, 156 days, ≈0.87 KB/day gzip, the limit about **118 days away (early March 2027)** | Before, `meta.json` was downloaded whole on every visit (`?v=<time>`) and the data file could be served from the browser's cache for up to 10 minutes after the 07:02 update. Checked in a browser: second visit → 304 for both files. The hand-written K03 figure (120 KB on 20 Oct) was already out of date, which is why the measurement is now a script |
| D33 | **Everything in Greek time** (owner's decision, 3 Nov 2026). SCADA is in Greek time; prices and the ISP follow the market day in CET, one hour behind. The pipeline now stores every hourly series for the Greek day: prices are requested for two market days and cut at Greek midnight (= 23:00 CET of the day before); the ISP's hour 00–01 is the last market hour of the previous day's file, the other hours the first n−1 of the day's own file; the daily ISP per country is the sum of those hours, so ISP and SCADA cover the same 24 hours. Days of 23 / 25 hours keep working (the clocks change at the same moment). Each ISP file is downloaded once per run (in memory): 6 files for a normal 5-day run. The hourly charts say "Greek time" under the axis; the methodology (Short and Detailed) explains the shift. `scripts/test_dst_days.py`: 38 checks | Was K11. **Measured on 155 days:** hour-to-hour changes of ISP and SCADA correlate 0.92 with SCADA one hour later, 0.36 at the same position; prices behave like the ISP. Effect of the old pairing: hourly SCADA − ISP deviation was twice the real one (mean 267 → 134 MW, median 196 → 95 MW); daily cash flow differed by a median 2.5 % (≈56,000 €/day, sign changed on 3 days); monthly cash flow by −1.2 % to +7.1 %; daily SCADA volumes were never affected. Rejected: everything in CET (the last hour of a day would wait for the next day's SCADA, and readers would see Brussels hours); a shift in the page only (breaks "Python computes" and the day edges); a switch as in BESS D10 (there the pairing was a statistical guess; here 0.92 leaves no doubt). Past days need a fetch again (ROADMAP). Hub-wide as H07 |
| D34 | **Data for the interconnection analysis** (owner's decisions, 3 Nov 2026; batch 16 is the data layer only — the page does not show it yet). (1) The pipeline stores, for BG and IT, the **hourly schedule per country** and the **coupling measured on each quarter-hour**: `Market.{BG,IT}.isp` (MW, + = import), `cpl` (coupled quarters 0–4; coupled = \|GR − neighbour\| < 0.01 €/MWh) and `spr` (mean GR − neighbour over the decoupled quarters, € /MWh; − = Greece cheaper), as lists per day, in Greek time. (2) `scripts/analysis.py` builds **`data/analysis.json`** from the whole history after every run: cash flow per country by day and month (SCADA × price, the arbitrage rule D11, no transit removal); **line status** (zero flow = every hour < 1 MW; streak, since, total, last restart with hour); **saturation by month** for BG and IT (decoupled hours, direction, scheduled MWh under congestion, mean spread, **estimated congestion rent** = scheduled flow × spread, hours against the price); **ceilings** of every line and direction (max and P99 with date and hour); and the **facts of each day** with a score for the daily card (decoupling windows; peak against the **usual limit** = P95 of the same direction over the last 30 days; first decoupling after 7 coupled days; month's largest spread; flow against price; zero start / restart; new period maximum; exceptional deviation from the schedule, above the 30-day P90). Windows whose spread never reaches 1 €/MWh are flagged *minor* (counted, not written about). A day without SCADA ("today") gets only price facts — no MW, no money (owner's decision: the schedule is often wrong, the day-ahead prices are final). (3) The data file is written **one day per line, without indentation**, and the new fields as lists per day: with them the file would have grown to 196 KB gzip (the 250 KB limit in ≈42 days); this way it is ≈163 KB after the history is fetched again (≈83 days). Tests: `scripts/test_analysis.py` (22 checks, known answers) and `scripts/test_dst_days.py` (41) run in the workflow before every fetch | Foundation for the tabs "Per country" and "Saturation" and the daily card "The day of the interconnections" (batches 17–18). Python computes, the page only writes the sentences (D16). The money is called "congestion rent (estimate)", never "profit": the TSOs on both sides collect and share it. Smoke test on the real history (with prices for coupling approximated hourly): runs in 0.7 s; IT at zero for 6 days since 28 Oct, 16 days in total, last restart 31 Jul 22:00 |
| D35 | **Daily texts after the owner's review** (3 Nov 2026). (1) An hour counts as decoupled for statistics and texts only if the mean spread over its decoupled quarter-hours is **≥ 1 €/MWh**; the data keep the exact measurement (0.01 €/MWh). (2) The usual limit is named **"observed limit"**: P95 of the **scheduled** flow, same direction, last 30 days (it is a commercial limit, so it is measured on the schedule; with ENTSO-E capacity it will become "available capacity (NTC)"). (3) Measured days show **schedule and actual flow side by side**: peak MW and MWh in the decoupled hours, scheduled vs SCADA, per day and per month. (4) The congestion rent stays on the **schedule** (the spread applies to the allocated flow, as the market computes it). (5) A decoupling becomes **two sentences**: prices (when, direction, spread), then flow and money. `test_analysis.py`: 24 checks | Measured on the history: at quarter-hour level GR–IT had exactly equal prices in only 2 % of hours and a spread below 0.10 € in another 13 % (a small permanent gap, possibly the cable's losses in the market algorithm — not verified); with the 1 € rule GR–IT is decoupled in 73–90 % of hours per month. Scheduled and actual flow differ sharply on the AC lines: GR–BG, 29 Oct, 23,278 MWh scheduled vs 12,885 measured (−45 %); in October 263,018 vs 120,096 MWh, while the DC cable to Italy carries almost exactly its schedule (105,176 vs 100,425 MWh). Rent with the schedule on 29 Oct: 2.8 M€ (1.5 M€ if the measured flow were used, which would answer a different question). Arbitrage cash and congestion rent are different measures and are not added: cash = value of all flows at market prices; rent = flow × spread in decoupled hours, collected by the two TSOs |
| D36 | **Tab "By country" and zero-flow notes that follow the date** (owner's decisions, 3 Nov 2026). (1) New fifth tab **"By country"** from `data/analysis.json`: net cash flow per country for the whole period (bars), cash over time by **month or week** (stacked by country, a chip to show one country, tooltip per country and net) and volumes with average export / import prices (table on desktop, cards on mobile). Same rule as the arbitrage tab (measured flow × price, D11). No date picker on this tab (it covers the whole period). Loader has 6 steps. (2) **Mobile tabs 3 + 2**, as live-greekpower: a 6-column grid, the first three tabs span 2, the last two span 3 (one row less than 2 + 2 + 1; with a sixth tab it becomes 3 + 3). (3) **Zero-flow information follows the time window the visitor is looking at**, never "now": the pipeline stores every zero-flow **episode** of each line (`status.<line>.zero_episodes`: from, to, days, ongoing, restart day and hour, `from_data_start`); the **arbitrage** row / card of a country says, on a zero day, "zero flow all day · period … (n days)" or "since …, ongoing", and on the restart day "flow resumed at hh:00 after n days at zero"; **MTD** notes the zero days of the month per line; **By country** shows the zero days of the whole period on the country's row. Nothing on the flow and hourly tabs (the zero bar already shows it). (4) The daily texts no longer repeat a decoupling sentence for a line at zero all day: day 1 is the "zero start" fact, the restart day the "restart" fact; statistics are unchanged. `test_analysis.py`: 28 checks | A first version put a banner about the current state above the tabs; the owner pointed out that it confuses anyone browsing a past day (in June the GR–IT line was working) and that "16 days since 1 June" belongs to a period view, not to every page. An episode that starts on the first day of the data is marked "(start of the data)", because it may have started earlier |
| D37 | **Tab "Saturation"** (owner's decisions, 3–4 Nov 2026), sixth tab, from `data/analysis.json`; mobile tabs **3 + 3** (every tab spans 2 of 6 columns), desktop six in one row. (1) **"The day of the interconnections"**, driven by the date picker: up to 5 facts by score, written in the visitor's language; a decoupling is **two sentences** (prices: when, direction, mean and max spread; then schedule vs measured flow against the observed limit, energy in the saturated hours and congestion rent, estimate). A day without measurement ("today") shows **only the final day-ahead prices**, and a line still at zero gets a note "zero flow since …, ongoing (last measurement …)" instead of a price sentence. The month's largest spread follows the decoupling of the same line. Zero-flow notes as in the arbitrage tab (D36). (2) **Saturation by month**: share of saturated hours for GR–BG and GR–IT (chart) and, for the line chosen, hours per direction, MWh scheduled / measured and congestion rent per month. (3) **Line ceilings**: highest measured hourly flow per direction, date and hour, with P99. (4) Methodology: new sections "By country" and "Saturation" (definitions of coupling ≥ 1 €/MWh, observed limit, schedule vs measured flow, congestion rent, today, ceilings); Detailed opens there from these tabs. Loader has 7 steps | Sample shown and approved together with the batch. Checked on 29 Oct (16 h decoupled GR–BG, 2.8 M€), 30 Oct (GR–IT at zero), 4 Nov (prices only, GR–IT pending), Greek and English, 320–1280 px: no errors, no horizontal scroll |
| D38 | **Owner's review of the new tabs** (11 Nov 2026). (1) **Daily flow** and **Hourly profiles** now show the zero-flow note of the day too (same text as arbitrage), under the chart's subtitle / title (amends D36). (2) **By country**: the period-totals card and the country chips are gone; the **country list is the switch** — tap one country (tap again to clear): the other countries fade to 30 %, a **cumulative line** for the country appears on a right axis (month and week), and under the chart its **line ceiling** and, for BG / IT, **saturation by month** in three numbers (saturated hours, congestion rent, **physically passed** = measured ÷ scheduled flow in the saturated hours). On mobile the page scrolls smoothly up to the chart after a tap (reduced motion respected). One country at a time. (3) Tab 6 is renamed **"Interconnector day" / «Ημέρα διασυνδέσεων»** and keeps only the daily card for now; its monthly saturation and ceilings moved to By country; the two 24-hour charts (GR–BG, GR–IT: schedule bars, measured line, saturated hours shaded, observed limit dashed) come in batch 21, NTC from ENTSO-E in batch 22 | Owner: the period totals duplicated the list; the BG / IT side-by-side did not lead anywhere (different lines and volumes); scheduled vs measured MWh needed study. "Physically passed" says it at a glance: GR–BG 25–46 % per month, GR–IT ≈ 95 % (DC cable). A reported GR→AL NTC of 100 MW on 7–10 Oct, 08–18 CET was checked against our data: measured flow in those hours was 430–560 MW on average (up to 780 MW), so a capacity limit cannot be detected from physical flow on AC lines; it needs the schedule per border and the NTC (batches 21–22) |
| D39 | **Interconnector day: hour by hour, and probable capacity limitations** (11 Nov 2026). (1) Under the daily card, two 24-hour charts for **GR–BG and GR–IT**: bars = schedule (ISP), white line = measured flow (SCADA; absent on a day without measurement), **saturated hours shaded**, **observed limit dashed** per direction (`analysis.json → limits[date][line]`, P95 of the schedule over the 30 days before), **probable limitation** as a yellow dashed segment with its value. (2) **Probable capacity limitation (estimate)**, measured days, BG / IT: in saturated hours of one direction, if the schedule stays at the **same value (±3 MW) for ≥ 3 hours** below **85 %** of the observed limit, the commercial capacity was probably reduced to that value; fact `limitation` (direction, cap, limit, hours, windows, score 75), sentence "GR–BG: probable capacity limitation towards Bulgaria at 500 MW, 09:00–18:00 (9 hours), against an observed limit of 1,100 MW (estimate)". (3) The schedule of the AL / MK / TR borders moves to batch 22 with the NTC, so that the history is fetched again only once. `test_analysis.py`: 31 checks | On the whole history the rule finds 39 days, **all GR→BG**, with round values (500, 600, 700, 750, 900, 1,000 MW) — the signature of transfer-capacity values, not of market outcomes — mostly 09:00–18:00 (solar hours). Clearest case: **3–9 Oct 2026, 500 MW, 08:00–18:00**, the same dates as the owner's example, but on the Bulgarian border. GR–IT gives none: the cable sits at its 500 MW ceiling. A peak-below-80 % rule was rejected: on 5 Oct the peak was 1,400 MW, yet 9 hours stayed at 500 MW |
| D40 | **Probe before building the NTC pipeline** (11 Nov 2026). `scripts/probe_capacity.py` and the manual workflow **"Probe ENTSO-E capacity"** ask ENTSO-E, for each Greek border and direction (BG, IT-South and an alternative GR–IT code, AL, MK, TR) and for a few days, four candidate data items: A61 forecasted day-ahead transfer capacity (NTC), A31 offered capacity (implicit and explicit auctions) and A09 day-ahead commercial schedule; it prints, in Greek time, 24 hourly values or the reason there are none. It writes nothing and commits nothing. Reference check: on 5 Oct 2026 GR→BG should show about 500 MW around 08:00–18:00 (D39) | It is not known which items ADMIE publishes for each border, and they cannot be queried from the development environment. The NTC batch (schedule for AL / MK / TR, capacity per border and hour, exact limitation sentences, one history fetch) is built on what the probe finds |
| D41 | **Transfer capacity (NTC) from ENTSO-E** (11 Nov 2026, built on the D40 probe). (1) The pipeline fetches, for **all five borders** and both directions, the **day-ahead forecasted transfer capacity** (A61, contract A01; IT-South for Italy), fills the points ENTSO-E omits when the value does not change (curve A03), converts to Greek time and stores it per day as change points (`Market.<line>.ntc_exp` = Greece → neighbour, `ntc_imp` = neighbour → Greece, `[[hour, MW], …]`): ≈ 1 KB gzip for the whole history. (2) Facts: **reduced NTC** (below 85 % of the 30-day median for ≥ 2 hours; one fact per line with its directions and windows) and **zero NTC** (first day only, merged when both directions); published day-ahead, so they also appear for "today". In the saturated hours of a decoupling, the card gives the highest share of the **day-ahead NTC** taken by the schedule (the final schedule includes intraday trading, so it can exceed 100 %). The schedule-plateau estimate (D39) is used only on days without NTC. (3) The 24-hour charts draw the NTC as a dashed **step line** per direction, replacing the observed limit when NTC exists. (4) The schedule of the AL / MK / TR borders is **not** stored: ≈ 28 KB gzip that no analysis uses, since the NTC answers the limitation question. Tests: `test_analysis.py` 40, `test_dst_days.py` 44 | Probe on 5 Oct, 29 Oct and 10 Nov 2026: A61 exists for every border and direction; A31 implicit for BG only, explicit for AL / MK / TR; A09 for all. **GR→BG NTC on 5 Oct: 500 MW 08:00–19:00** — the D39 estimate (500 MW, 09:00–18:00) confirmed. **GR→AL NTC on 5 Oct: 100 MW 08:00–20:00**, while the measured flow was 400–700 MW: the commercial limit does not bound the physical flow on AC lines (D38). **GR–IT NTC 0 MW** on 29 Oct and 10 Nov: the official reason for the zero flow. Needs the history fetched again |
| D42 | **NTC with one request per run, and a shorter NTC history** (11 Nov 2026). (1) `prefetch_ntc()` asks ENTSO-E once per border and direction for the whole range of a run (chunks of ≤ 31 days) and slices it into Greek days (23 / 24 / 25 hours): **10 requests per run** instead of 10 per day. (2) The NTC history is fetched **from 1 Oct 2026**; 16 Jun – 30 Sep stays without NTC (the daily texts there use the observed limit and the schedule-plateau estimate, D39). `test_analysis.py`: 43 checks | The first history run with D41 (1–15 Jun) took ≈ 2.2 min per day (≈ 5.5 h for the rest). Real NTC changes almost every hour on GR–BG, so it costs ≈ 0.17 KB gzip per day, ≈ 28 KB for the whole history (D41 had estimated 1 KB from a constant test series): a full NTC history would have brought the data file to ≈ 203 KB (≈ 45 days to the 250 KB limit). Monthly data files (ROADMAP) remove the limit; the missing months can be fetched then |
| D43 | **Owner's corrections, 11 Nov 2026.** (1) **Bug:** the zero-flow note of Daily flow did not appear after a page load, only after changing tab (the loader drew the tabs one by one and did not call `updateDayZeroNotes`); it is now called in the loader's first tab step. (2) **Interconnector day charts:** **measured flow = bars**, **schedule = white step line** (one step per hour, like the NTC), NTC = grey dashed step line; saturated hours shaded. Two commercial quantities are compared as lines (the schedule meets the NTC when the line is at its commercial limit, and exceeds it with intraday trading); the physical flow is the bar that does or does not reach the schedule. On a day without measurement only the schedule line is drawn. (3) **Methodology review** (both languages, same structure): sources include ENTSO-E NTC; zero-flow notes explained for Daily flow, Hourly profiles, Arbitrage and MTD; line ceiling and saturation by month ("physically passed") moved to By country; Interconnector day follows the page (coupling, today, schedule and measured flow, congestion rent, NTC, hour by hour, then the fallbacks without NTC); Limitations no longer contradict the congestion-rent estimate and state the NTC coverage (from 1 Oct 2026 and 1–15 Jun, gaps such as Turkey 19–24 Oct) and the final-schedule vs day-ahead-NTC comparison. Tab → section mapping and section order checked | Owner's view on (2): with the line over the bars, the measured line cut through the schedule bars and the message was lost; with bars under a line, the gap between physical and commercial flow is read at a glance, especially on GR–BG |
| D44 | **Arbitrage at the Greek price for all borders; tab "Monthly position"** (owner's decisions, 13 Nov 2026). (1) Bulgaria and Italy are valued at the **Greek day-ahead price**, like Albania, North Macedonia and Turkey (replaces the mean-price rule of D11), in the page (arbitrage, MTD) and in the pipeline (`analysis.price_for`, By country). Reason: flow × (GR + neighbour) / 2 = flow × GR + ½ × flow × price difference, i.e. the mean price carried half of the congestion rent, which is now shown separately (By country, Interconnector day); with the Greek price the cash flow is the value for the Greek market and the two measures no longer overlap. Transit netting is unchanged (it nets volumes). The whole history is recalculated; the methodology states the change and its date. (2) Tab 4 renamed **«Μηνιαία θέση»** (button) / **«Μηνιαία σωρευτική θέση (MTD)»** (methodology), to tell it apart from the whole-period cumulative line of By country; English stays "MTD Position". `test_analysis.py`: 44 checks | Effect on Jun–Nov 2026 cash flow: Bulgaria 72.1 → 61.2 M€ (−10.9), Italy 96.6 → 65.4 M€ (−31.1; the line is decoupled most hours while Greece exports cheaper power). Page and pipeline give the same figure (GR–BG, 29 Oct: 3,121,871 €). The new tab label keeps all six buttons at 48 px on mobile (checked at 320 and 360 px) |
| D45 | **Hub name and visit counting** (owner's decisions, 15 Nov 2026, for the whole hub). (1) The home link above the title reads **"Greek Energy Hub"** (was "Konstantinos Pappas Hub /"); the trailing "/" and its span are removed. Icon, link (`https://kon-pappas.github.io/`), colour, size and position unchanged; the label is not translated, so it is the same in GR and EN. (2) **GoatCounter**: the line `<script data-goatcounter="https://konpappas.goatcounter.com/count" async src="//gc.zgo.at/count.js"></script>` just before `</body>` in `index.html`, and nothing else: no cookies, no banner, no other code. The owner's own visits are excluded through the hub (`#toggle-goatcounter`), which sets the flag for the whole `kon-pappas.github.io` origin | Nothing else on the page changes. The script loads `async` at the end of the page, so it does not delay the loading overlay or the charts; if it is blocked (ad blocker), the page works the same. Checked at 360 and 1280 px, GR and EN: the label fits on one line next to the icon. The same two changes go to the other hub repositories in their own threads (`KNOWN_ISSUES.md`, C03) |
| D46 | **Monthly data files, phase A: written next to the single files** (owner's decision, 15 Nov 2026). `scripts/split_data.py`, called by `update_flows.py` after `analysis.py`, writes from the three single files: `data/manifest.json` (every day with its completeness, newest first; the list of months; last / next update), `data/months/YYYY-MM.json` (the days of the month, same structure and one day per line as `historical_flows.json`), `data/facts/YYYY-MM.json` (the facts and observed limits of the month's days, from `analysis.json`) and `data/analysis_core.json` (`analysis.json` without `days` and `limits`: cash, line status, saturation, ceilings, which By country needs for the whole period). The page **still reads the single files**; nothing changes for the visitor. A file is rewritten only if its content changed; a month file is deleted only if that month left the history. If the split fails, the run goes on and the single files stay correct. New offline check `scripts/test_split.py` (19 checks; in the workflow before the fetch): known-answer history, and the repository's own files split in a temporary folder and put back together must equal the single files exactly. The workflow now commits `data/` as a whole. `data_size.py` also reports what the first load will be after phase B | **15 Nov 2026** (168 days): single files 188 + 43 KB gzip, every first visit, growing ≈1.2 KB/day, 250 KB limit in ≈51 days. Monthly: manifest 0.6 + core 19.7 + current month with its facts (Nov: 20.7) = **≈41 KB**; at most ≈65 KB at the end of a long month (Oct 2026: 45 KB with NTC). The core still grows (daily cash, ≈0.12 KB/day, ≈+45 KB a year); the month files do not. The summer NTC backfill (16 Jun – 30 Sep, ≈18 KB) waits for phase B: then it adds ≈5 KB to each summer month and nothing to the first load. Rejected: one file per day (as live-greekpower; far more files for data this light); splitting `analysis.json` by month entirely (By country needs the whole-period cash at once); switching the page in the same batch (two steps let us check the files on real runs first) |
| D47 | **NTC kept when ENTSO-E gives no value** (owner's decision, 15 Nov 2026). In `merge_with_old`, `merge_ntc()` checks the NTC of each border, direction and hour: an hour **without a new value** (ENTSO-E did not answer, timeout, or answered without a value) keeps the stored value of the same hour; an hour **with a new value**, the same or different, takes the new one, and **0 counts as a value** (a closed line, D41's zero-capacity fact). Each kept direction is written in the log ("κρατάω το προηγούμενο ntc_exp TR …"). `test_analysis.py`: 6 new checks (50) | Found on 15 Nov 2026: a manual run of 11–15 Nov got a timeout from ENTSO-E for GR→TR and **erased** the stored 166 MW for those five days (prices, SCADA and ISP already had this protection, NTC did not, D41 / D42). Repair: a run from 2026-11-11 (end empty) after the upload. Rejected: keeping the old value when the new one is 0 (would hide real line closures); keeping the old value for the whole day when only some hours are missing (hour by hour keeps every new value ENTSO-E did send) |
